{
  "Contaminant Name": "1,2,3-Trichloropropane",
  "Function": "Granular Activated Carbon",
  "Details": "GAC is a porous adsorptive media with extremely high internal surface area. GACs are manufactured from a variety of raw materials with porous structures including bituminous coal, lignite coal, peat, wood, and coconut shells. These raw materials are used in a number of manufacturing processes that create and/or enlarge pores in the carbonized materials to create a porous structure with a large surface area per unit mass.\nWhen water containing 1,2,3-trichloropropane is treated with GAC, it passes through treatment columns or beds containing GAC. 1,2,3-Trichloropropane, along with many other organics, is separated from the water most often by adsorption to the surfaces in the pores of the GAC. Treatment capacity for this VOC may vary depending on the properties of the GAC, which vary with the type of raw material and the manufacturing process.\nWhen a GAC bed is no longer able to adsorb a sufficient quantity of 1,2,3-trichloropropae molecules, the concentration in the effluent begins to rise. When this concentration reaches an unacceptable level, the carbon is considered “spent” and must be replaced by virgin GAC or reactivated GAC. Reactivation (which is commonly termed “regeneration” in the drinking water industry) is a high temperature and pressure process that removes organic compounds from adsorption sites on GAC so that it can be reused.\nGAC beds typically also require periodic backwash to prevent headloss or biomass accumulation. The backwash process must be designed to remove accumulated solids, while preventing the spent carbon at the top of the column from mixing with the unspent carbon at the bottom, creating a mixed bed and the possibility of “leakage” of the target contaminant."
}