{
  "Contaminant Name": "1,4-dioxane",
  "Function": "Hydrogen Peroxide",
  "Details": "Bench scale studies have found the use of hydrogen peroxide alone was found to be ineffective in removing 1,4-dioxane (0 to 18 percent) [2059,2479]. Results of several bench and pilot-scale studies [2032, 2045, 2046, 2059] found that adding ferrous iron (Fenton’s reagent) increased removal efficiencies. Between 4 and greater than 99 percent removal was achieved, generally with the following parameters enhancing removal: increased reaction time, decreased pH, increased hydrogen peroxide dose, and increased iron dose. However, effective removal generally requires high iron and/or hydrogen peroxide doses, long reaction times, and/or high temperature, which are beyond typical conditions for drinking water treatment.\nHowever, it is believed that complete mineralization of 1,4-dioxane is not achieved with Fenton's reagent according to bench-scale studies. Rather, the contaminant is broken down into low molecular weight organic aldehydes and acids which are resistant to further chemical oxidation."
}