{
  "Contaminant Name": "1,4-dioxane",
  "Function": "Ozone",
  "Details": "Bench scale studies have found ozone alone to be relatively ineffective (2 to approximately 45 percent removal) when treating water with high 1,4-dioxane concentrations (55 to 500 milligrams per liter). These studies also employed higher ozone doses than those typically encountered at water treatment facilities [2044, 2054]. Bench scale studies treating water with low 1,4-dioxane concentrations (3.8 to 20 micrograms per liter) achieved somewhat higher removals (22 to 78 percent) using more typical ozone doses [2478, 2479].\nThirty-five to greater than 99 percent removal of 1,4-dioxane was achieved when ozone was used concurrently with novel processes. One bench-scale study [2054] investigating ozonation combined with electrolysis found that removal of 1,4-dioxane increased with an increase in electrolytic current. Another bench-scale study [2044] achieved removals of 39 to 52 percent using ozone in the presence of a palladium catalyst. Finally, a pilot Hydro-Non-Thermal-Plasma system emitting a corona discharge in conjunction with ozone removed 51 to 94 percent, depending on the frequency of operation and flow-rate [2102].\nWhile no significant toxic byproducts were detected in the effluent of the pilot plasma system, bench-scale studies investigating the use of ozone, as well as ozone in combination with a palladium catalyst, found only partial oxidation of 1,4-dioxane into oxidation intermediates."
}