{
  "Contaminant Name": "1,4-dioxane",
  "Overall": "Several treatment processes are considered effective for the removal of 1,4-dioxane, some of which achieve greater than 99 percent removal under specific conditions.\nAdvanced oxidation processes such as ozone combined with hydrogen peroxide, ultraviolet light combined with titanium dioxide, ultraviolet light combined with peroxide, hydrogen peroxide combined with ferrous iron (Fenton's reaction), and other advanced oxidation processes are considered to be the most effective treatment processes for 1,4-dioxane removal, routinely achieving greater than 99 percent reduction.  Membrane separation using reverse osmosis (up to 96 percent removal) was also shown to be effective at removing 1,4-dioxane at the bench-scale level.  Under specific conditions, adsorptive media (18 to 49 percent removal with a swellable organically modified silica) and granular activated carbon (only 18 percent removal in column studies) were able to remove some 1,4-dioxane.  These processes may not be feasible for full-scale water treatment applications.  Other atypical water treatment technologies (biological treatment and biofiltration, both with added microbes, corona discharge, gamma irradiation, and sonication) also showed promise at removing 1,4-dioxane.\nBased on limited studies, the following processes were determined to be ineffective at removing 1,4-dioxane, often removing less than one percent of the contaminant: aeration, chlorine disinfection, permanganate addition, conventional treatment, hydrogen peroxide addition, ozonation, powdered activated carbon, and UV irradiation alone. \nResearch was identified evaluating the following treatment technologies for the removal of 1,4-dioxane:\nAdsorptive Media, Aeration and Air Stripping, Biological Filtration, Biological Treatment, Chlorine, Conventional Treatment, Granular Activated Carbon, Hydrogen Peroxide, Membrane Separation, Other Treatment, Ozone, Ozone Hydrogen Peroxide, Permanganate, Powdered Activated Carbon, Ultraviolet Irradiation, Ultraviolet Irradiation  Ozone, and Ultraviolet Irradiation Hydrogen Peroxide."
}