{
  "Contaminant Name": "Alachlor",
  "Overall": "The following processes are considered effective for the removal of alachlor: adsorptive media using clay complexes (up to greater than 99 percent removal), granular activated carbon (up to 100 percent removal), biological filtration (70 to 100 percent), membrane separation using reverse osmosis (71 to 98 percent removal), ozone (69 to 97 percent), ozone  hydrogen peroxide, powdered activated carbon (50 to 75 percent), ultraviolet irradiation, ultraviolet irradiation hydrogen peroxide, and ultraviolet irradiation ozone. The level of control for granular activated carbon is consistent with the designation as Best Available Technology for alachlor removal. Performance of these technologies can vary based on water quality and treatment characteristics.\nConventional treatment, chlorine, chlorine dioxide, and permanganate were not shown to be effective for the removal of alachlor.\nResearch was identified evaluating the following treatment technologies for the removal of Alachlor:"
}