{
  "Contaminant Name": "Anatoxin-a",
  "Overall": "Most of the published papers reviewed on anatoxin-a water treatment were studies conducted at the bench scale. Based on the literature, the following treatment processes appear to be effective for the treatment of anatoxin-a in water: ozone (greater than 99 percent removal), ozone plus hydrogen peroxide (greater than 99 percent removal), and permanganate (greater than 95 percent removal). Granular activated carbon (GAC) is potentially effective based on isotherm data. \n Adsorptive media was moderately to very effective depending on the treatment media used (34 to 92 percent removal). Hydrogen peroxide alone was ineffective, but when combined with Fenton-type oxidation reactions and the addition of iron, the removal rate increased (up to greater than 99 percent removal). PAC showed a range of effectiveness (22 to 98 percent removal) depending on the specific and contact time. UV irradiation alone was marginally to moderately effective (3 to 88 percent removal), but removal rates increased when combined with the additional of titanium dioxide or peroxymonosulfate. In bench studies, UV plus hydrogen peroxide (H2O2) was shown to be an effective treatment (up to 99 percent removal), but a wide range of removal rates were reported depending on UV radiation type, H2O2 dose, and contract times. \nResearch was identified evaluating the following treatment technologies for anatoxin-a:"
}