{
  "Contaminant Name": "Arsenic",
  "Function": "Slow Sand Filtration",
  "Details": "Removal of arsenic from water by slow sand filtration was shown to be very effective (95 percent removal) in one pilot study. The source water was groundwater with a total arsenic concentration of 17.4 micrograms per liter. Iron was oxidized and precipitated from the water, and arsenic was removed by co-precipitation with iron. The sand filter media had a depth of 550 mm and was supported by quartz. The empty bed contact time of the slow sand filter was 36.9 minutes. One full-scale study found up to 85 percent removal, but performance declined over time and it was not clear whether the final observations would reflect long-term steady state performance [2695]. Another full-scale study found no removal of total arsenic [2689]."
}