{
  "Contaminant Name": "Benzene",
  "Function": "Ultraviolet Irradiation",
  "Details": "Data are suggestive that ultraviolet (UV) irradiation can be effective for the removal of benzene. Based on data from one batch study, 99 percent photodegradation was observed for benzene using medium pressure lamps on a synthetic aqueous solution. For the same synthetic solution, 7 percent removal was obtained with a low pressure lamp, and 99 percent removal was obtained with the addition of 20 mg/L TiO2.\nThis study also found that treating actual contaminated groundwater in batch experiments, however, resulted in less efficient removal of benzene. Using a medium pressure lamp, 35 percent removal was achieved. Adding 20 mg/L and 200 mg/L of TiO2 to the solution resulted in 24 and 10 percent removal, respectively. Investigating the ability to remediate contaminated groundwater in a flow-through reactor, 73 percent removal was achieved for medium pressure UV alone, while adding 20 mg/L TiO2 decreased the removal to 63 percent. The author postulated that the composition of the groundwater, including the salt, particulate, and organic matter concentrations were likely responsible for the reduced removal rates in comparison to the synthetic water.\nApril 2009"
}