{
  "Contaminant Name": "Cis-1,2-dichloroethylene",
  "Function": "Granular Activated Carbon",
  "Details": "According to WHO, the achievable activated carbon removal efficiency for 1,2-Dichloroethylene (both cis- and trans- isomers) is more than 80 percent, to concentrations lower than 10 µg/L [2301]. Removal efficiencies demonstrated in the literature range from greater than 78 to greater than 99 percent [2311, 2305, 2307, 2309]. All of the studies demonstrating removal efficiencies greater than 99 percent started from concentrations greater than the current MCL, and achieved concentrations of 1 µg/L or less. These studies include a pilot and full-scale drinking water treatment [2307], a full-scale remediation site [2305], and accelerated column tests [2309].\nStarting from concentrations just above the current MCL, Hand et al. [2307] reported carbon bed life from 4,500 to 7,800 bed volumes before detection of cis-1,2-Dichloroethylene using a detection limit of 0.3 µg/L. Expected bed life would be even longer to the threshold considered here. Carbon usage rates for cis-1,2-Dichloroethylene (0.174 to 0.5 lbs/1,000 gal) are higher than for other organic contaminants [2311, 56 FR 3526, January 30, 1991, 2309], suggesting higher treatment costs. Although EPA found that GAC may be more than twice as expensive as PTA for large systems on a dollar per household per year basis, if off-gas control of PTA is necessary, then costs between PTA and GAC are more competitive (56 FR 3526, January 30, 1991)."
}