{
  "Contaminant Name": "Cryptosporidium",
  "Overall": "The following processes are effective for the removal or inactivation of Cryptosporidium: Filtration is a part of conventional treatment achieved removals in the 2-log to 6-log range. LT1 cites conventional filtration as effective. LT1 also cites direct filtration, diatomaceous earth filtration and slow sand filtration (SSF) as effective. Reported removals for these three processes were up to 3 logs, greater than 6 logs and greater than 2 logs, respectively. SSF is also in the LT2 microbial tool box for Cryptosporidium control. \n In the LT2 microbial tool box, two-stage precipitative softening and membrane filtration were cited as effective. Reported removals for two-stage precipitative softening were in the 3.5- to 4-log range. Reported removals for micro-, ultra- and nanofiltration exceeded 6-log removal. \n In the LT2 microbial tool box, chlorine dioxide, ozone and UV irradiation are cited as effective for inactivation of Cryptosporidium. Reported log inactivations were greater than 3, greater than 3 and greater than 4 logs, respectively. Chlorine and chloramines do not provide sufficient inactivation of Cryptosporidium oocysts when used alone at dosages and contact times typically used in drinking water treatment. These disinfection processes must be coupled with either chlorine dioxide, UV, or ozone. A degree of synergism is common when these sequential disinfectants are employed, with log inactivations exceeding 4 logs. The combination of ozone and hydrogen peroxide was not significantly better than ozone alone. Hydrogen peroxide alone provided less than 2-log inactivation. \n Permanganate, iodine, ammonia, bromine, sulfur dioxide, chlorate, sodium thiosulfate, and sulfur dioxide were all reported to be largely ineffective for Cryptosporidium control. \nResearch was identified evaluating the following treatment technologies for the removal or inactivation of Cryptosporidium:"
}