{
  "Contaminant Name": "Cyanide",
  "Overall": "Limited data were found evaluating cyanide treatment techniques for drinking water. USEPA approved three best available technologies (BAT) for cyanide removal from drinking water: ion exchange (IX), reverse osmosis (RO) and chlorine oxidation. 1522 Limited data were found evaluating IX and RO for cyanide removal from drinking water. However, based on bench- and pilot-scale data, along with the chemical properties of cyanide, IX and RO are expected to be effective for cyanide removal. Chlorine oxidation under alkaline conditions is commonly used in waste water cyanide removal, and is expected to be effective for drinking water treatment.\nResearch identified several other treatment technologies that can be effective for cyanide removal from drinking water: chemical treatment (oxidation using ferrate (VI)), hydrogen peroxide, ozone, ozone combined with hydrogen peroxide, ultraviolet irradiation combined with hydrogen peroxide. Removal efficiency varies largely and generally depends on chemical doses, contact time, presence of catalysts, pH and temperature. In addition, granular activated carbon (GAC) isotherm indicates cyanide can be removed however, the process occurs slowly."
}