{
  "Contaminant Name": "Cyclonite (RDX)",
  "Function": "Other Treatment",
  "Details": "Four technologies which have demonstrated the ability to remove/destroy RDX are alkaline hydrolysis, electrochemical reduction, Fe(0), and Fluidized Bed Reactor. \nAlkaline hydrolysis transforms RDX into organic and inorganic salts, soluble organic compounds, benign nitrogen gases and ammonia [1719]. The batch reactor experiments show that 100% removal of RDX is possible at pH 11 (4,500 minutes to 20,000 minutes depending on influent concentration), but RDX hydrolysis occurs more quickly at higher pH (complete hydrolysis within 150 to 375 minutes at pH 13).  These pHs and reactions are atypical of drinking water treatment conditions.\nRDX is electrochemically active and easily reducible. Using a divided flow-through cell, an RVC cathode and a DSA, it was found that the rate of degradation of RDX increased with current density, and that total degradation was achieved with a small scale cascade of reactors [1729].\nThe use of Fe(0) was found to be effective in degrading RDX when added as a powder (85%) as well as in a continuous flow column (98%) in a bench-scale study [1731]. The same study also found that biological RDX removal was enhanced when augmented with Fe(0).\nThe data from the Fluidized Bed Reactor (FBR) study demonstrate that a GAC-based FBR fed acetic acid as an elctron donor is capable of successfully treating RDX in ground water. Moreover, the study demonstrates that ex situ biological treatment of very low leves of RDX (200 ug/L) is feasible. The choice of the electron donor for treatment of RDX is critical, as the performance of a molasses-fed reactor was poor in comparision to the acetic acid-fed system. (99.5 % vs 40 to 60%) [1732]"
}