{
  "Contaminant Name": "Dichlorvos",
  "Overall": "The following processes are considered effective for the control of dichlorvos under drinking water conditions: membrane separation by reverse osmosis (95 to greater than 99 percent removal), granular activated carbon (96 to greater than 99 percent removal at near start up of the adsorber), ozone (in the 73 percent to greater than 80 percent oxidation range depending on the ozone dose, and ozone and hydrogen peroxide at a 0.5:1 H2O2:O3 ratio (up to 66 percent oxidation).\nOther treatment processes employing conditions outside typical drinking water conditions were suggestive of dichlorvos control. They were: microporous silicates as a catalyst for ozonation, UV irradiation coupled with ferrous ion for photocatalytic oxidation, and ozone and UV coupled with titanium dioxide for photocatalytic oxidation.\nStudies were identified evaluating the following treatment technologies for the removal of dichlorvos:"
}