{
  "Contaminant Name": "Fluoride",
  "Description": "Fluoride is a naturally occurring element found in the earth’s crust.  Fluoride compounds are also utilized in industry applications for the production of semiconductors, fertilizers, high purity graphite, and nuclear applications [1892].  \nLow levels of fluoride occur naturally in most sources of drinking water.  Fluoride can occur naturally in surface waters from the deposition of particles in the atmosphere and weathering of fluoride containing rocks and soils. Fluoride in groundwater occurs from leaching from rock formations.  Fluoride is also introduced in water by various human activities such as chemical manufacturing plants and production of fluoridated chemicals [1956][1960]. \nIn drinking water treatment, fluoride may be applied at low levels to aid in dental and skeletal health.  The target range of fluoride in drinking water is 0.7 to 1.2 mg/L [1957][1961]. \nThe US EPA has established a maximum contaminant level (MCL) of 4 ppm as long-term exposure to elevated levels of fluoride may lead to bone disease or dental diseae, and a secondary MCL of 2 ppm based on tooth discoloration and pitting. \nIn January 2011 the USEPA stated its intent to review the MCL to determine whether revisions are appropriate.  \nThe US EPA has identified the following treatment processes as Best Available Technologies (BATs) for control of fluoride in drinking water: reverse osmosis and activated alumina [1957].  Because of the high effectiveness of the BATs, treatment would not be a limiting factor if a lower MCL was set [2009].   \nOther treatment technologies available for fluoride removal include: ion exchange, lime softening, electrodialysis, and adsorption with various types of media including activated carbon, bone chars and clays [1895][1957][1958].  \nIn some regions of the world, fluoride concentrations up to 35 mg/L have been detected in groundwater; the fluoride concentration in surface waters is typically less than 0.3 mg/L [1857]. In general, groundwater with high fluoride content is soft, has high pH and has a high concentration of silica; however, the fluoride concentration can vary depending on the geological, chemical, and physical characteristics of the aquifer, the porosity and acidity of the soils and rock, temperature, and well depth [1857].  \nDate of Literature Search: July 2010"
}