{
  "Contaminant Name": "Fluoride",
  "Function": "Adsorptive Media",
  "Details": "Removal of fluoride in water by adsorptive media can be very effective (up tp 100% removal) depending on the type of media used and is the most common defluoridation method used.\nAdsorptive media available for removal of fluoride in water includes activated alumina (AA), which is designated best available technology (BAT) for fluoride control.  17 studies with AA using laboratory and ground waters exhibited upper-range removals from 68 to 100% and averaging 92%.\nThere were a significant number of bench-scale studies for other adsorbents exhibiting high upper-range percent removals, including: modified aluminum media 93%, zirconium-based media 69%, iron-based media 99%, tricalcium phosphate 97%, bone char 100%, clay 97%, laterite 100% and magnesite 98%.\nBone char has been successfully used at several full scale defluoridation plants from the 1930s through the 1970s.  Tricalcium phosphate has also been used at several full scale defluoridation plants with limited success primarilly due to high attrition losses, and being less effective and requiring more frequent regeneration than bone char.  Activated alumina has also been successfully used in a full scale defluoridation plant in Bartlett, Texas from 1952 through 1977.  The activated alumina at this plant was characterized by a high fluoride adsorption capacity.   \nThe adsorption process is typically highly pH dependent and generally is most effective at a slightly acidic pH. The fluoride removal capacity generally increases directly with fluoride concentration and inversely with pH of the water. Removal of fluoride is also highly dependent on the amount of adsorptive media used and on the contact time between provided between fluoride and the adsorptive media."
}