{
  "Contaminant Name": "Mercury",
  "Overall": "Based on available studies, the following processes are considered effective for the removal of mercury: adsorptive media (up to greater than 99 percent), conventional treatment (up to 90 percent), granular activated carbon (50 to greater than 99 percent), ion exchange (greater than 90 percent in most cases), precipitative softening (30 to 70 percent), and membrane filtration (ultrafiltration 15 to greater than 99 percent). The level of control for conventional treatment, precipitative softening and granular activated carbon is consistent with their designations as Best Available Technologies for mercury removal. Performance of these technologies varies based on water quality, mercury speciation, and treatment characteristics.  Reverse osmosis is a Best Available Technology for mercury control, but four POU or POE studies demonstrated only 9 to 44 percent removal.    \nOther treatment technologies, such as aeration with hydrogen sulfide gas were shown to reduce mercury levels but may not be suitable for drinking water applications. \nAeration (except in the case of elemental mercury) and all forms of chemical oxidation (e.g. chlorine, permanganate, ozone) do not provide significant control.\nResearch was identified evaluating the following treatment technologies for the removal of mercury:"
}