{
  "Contaminant Name": "Methomyl",
  "Function": "Ultraviolet Irradiation",
  "Details": "The use of ultraviolet (UV) irradiation alone provided mixed results for the removal of methomyl. Based on data from two bench-scale studies, a range of 4 to 92 percent photodegradation of the contaminant was observed depending on time of exposure and UV intensity. The addition of Fe2+ was found to increase removal efficiency, resulting in 48 percent removal  compared to 4 percent removal by UV irradiation alone under similar conditions.\nData are suggestive that UV irradiation in combination with titanium dioxide was effective, resulting in 90 to 100 percent removal in studies utilizing UV lamps or compound parabolic solar collectors. The removal efficiency decreased to 57 and 77 percent with the addition of 5 and 1 percent NaCl solutions, respectively, however. Solar UV + TiO2 treated in open quartz glass flasks achieved 50 percent removal of the contaminant. Also, zinc oxide was slightly less effective than titanium dioxide, removing 69 percent of methomyl in the presence of UV irradiation (versus 91 percent for TiO2).\nMany of these studies were conducted at methomyl concentrations, pHs and temperatures atypical of drinking water treatment.  Some of these studies were conducted in sea water."
}