{
  "Contaminant Name": "Methomyl",
  "Overall": "The following processes were found to be effective in POU studies for the removal of methomyl: reverse osmosis (96 percent) and GAC (98 percent).  Also effective were hydrogen peroxide with ferrous iron addition(86 percent), ozone (100 percent), ultraviolet irradiation with titanium dioxide addition (90 to 100 percent), ultraviolet irradiation with hydrogen peroxide (60 percent removal), and ultraviolet irradiation with hydrogen peroxide and iron addition (48 to 100 percent removal).  Many of these studies employed methomyl concentrations (high), pHs (low) and temperatures (high) compared to typical drinking water treatment.  \nActivated carbon was found to have relatively low adsorption capacity for methomyl in isotherm studies, whereas non-ionic polymeric resins were observed to have varying adsorption capacity dependent on the functional group in isotherm studies.  Data for the resin isotherm studies are presented with the \"GAC Isotherm\" data for this contaminant.\nHydrogen peroxide alone was found to be ineffective for the removal of methomyl (0 percent).\nOther treatments not typically employed in drinking water treatment were suggestive of methomyl removal. They were: biological treatment and adsorption using certain varieties of iron supported catalysts.\nResearch was identified evaluating the following treatment technologies for the removal of methomyl:"
}