{
  "Contaminant Name": "Methyl tert-butyl ether",
  "Function": "Aeration and Air Stripping",
  "Details": "Removal efficiencies for MTBE using aeration and air stripping ranged up to greater than 99 percent in pilot- and full-scale studies treating ground waters.  The full-scale study reported on the combined effectiveness of packed tower aeration and GAC adsorption.  EPA notes air stripping as an effective technology for MTBE control.\nDue to high water solubility and low Henry's law constant, MTBE is difficult to remove using aeration or air stripping. Temperature plays an important role in MTBE reduction while using air strippers as the volatility of MTBE decreases with decrease in temperature. However, air strippers can be optimized by maximizing the contact time between air and water. In one study, the depth of packing required to achieve maximum treatment efficiency increased with decreasing air/water ratios.\nThe low profile and packed tower air stripper systems are commonly used for MTBE removal. Packed tower aeration was found to be superior to the other air stripping technologies from a cost perspective, regardless of hydraulic capacity, removal efficiency requirement, or initial MTBE concentrations. Off-gas from the air strippers were treated with treatment technologies such as vapor-phase GAC, thermal oxidation, catalytic oxidation, and adsorption/thermal desorption and destruction system."
}