{
  "Contaminant Name": "Mevinphos",
  "Description": "Mevinphos is an organophosphorus insecticide, which was used to control a broad spectrum of insects on forage, vegetables, and fruit crops [1637].  It ia also an acaracide.  Its CAS name is 3-[(Dimethoxyphosphinyl)oxy]-2-butenoate.\nMevinphos was initially registered as a pesticide in 1957 [1638]. However, mevinphos was determined ineligible for reregistration by the U.S. Environmental Protection Agency (USEPA) in 1994 [1638]. Its sale and distribution was prohibited after December 31, 1994, and its use was completely banned after February 28, 1995 [1638].\nMevinphos is highly toxic via oral and dermal routes. It is a cholinesterase inhibitor.  [1652, 1653]  When humans are exposed to mevinphos, poisoning symptoms may appear in fifteen minutes to two days [1652]. Symptoms may include numbness, tingling sensation, headache, dizziness, difficulty breathing, blurred vision, abdominal cramps, slow heartbeat, even unconsciousness or fatality [1652].  It is not known to be carcinogenic.\nMevinphos is miscible with water. Its hydrolysis half-lives were reported as 120 days, 35 days, 3 days and 1.4 hours at pH 6, 7, 9 and 11, respectively [1642]. Thus, the rate of hydroloysis is a function of pH. Mevinphos' degradation rate was reported similar in natural water and de-ionized water with and without sterilization, which suggest chemical degradation plays a primary role [1647]. Its half life in soils was reported in the range of 3 to 13 days [1640, 1648]. Due to its short life time in water, mevinphos is not expected to reach groundwater.  It does not sorb to soil particles.\nMevinphos is currently not regulated by USEPA for drinking water.\nMevinphos has rarely been detected in drinking water sources [1649, 1650, 1651]. For example, mevinphos was not found in any of 665 wells monitored throughout the U.S. over a 20-year period between 1971 and 1991 in a study compiled by USEPA Office of Prevention Pesticides and Toxic Substances [1649].  In addtion, mevinphos was not found in any of  29 wells in California study conducted in the early 1980s [1650].\nDate of Literature Search: August 2010"
}