{
  "Contaminant Name": "Microcystins",
  "Function": "Granular Activated Carbon",
  "Details": "Removal of total microcystins, M-LR, and M-LA, in water by granular activated carbon (GAC) can be very effective where the effectiveness is based on the empty bed contact time, the carbon's age, and possible biodegradation of the toxin. Time-dependent monitoring in a full-scale plant ranged 43 to 60 percent removal for M-LR. Time-dependent monitoring in pilot-scale studies ranged from greater than 99 percent at one month to 73 percent at 3.5 months for M-LR, and from greater than 99 percent at one month to 38 percent at 3.5 months for M-LA."
}