{
  "Contaminant Name": "Per- and Polyfluoroalkyl Substances",
  "Function": "Adsorptive Media",
  "Details": "Bench-scale studies tested adsorption of per- and polyfluoroalkyl substances (PFASs) using novel media including: magnetic nanoparticles with different polymer coatings [2535], gravity-driven nanofibrous membrane [2549], functionalized and hybrid hydrogel sorbents [2617, 2606], adsorptive photocatalysts [2623], non-ion exchange polymers [2631], swellable modified silica with an entrapped cationic polymer [2633], hemp protein powder [2636], modified bentonite [2641, 2837], amine-functionalized covalent organic frameworks [2618], cationic covalent organic frameworks [2670] mixed mineral and graphene/carbon-based materials [2622, 2656, 2831], zinc-aluminum and magnesium-aluminum layered double hydroxides [2654], zirconium-based metal organic frameworks [2661], amidoxime surface-functionalized electrospun polyacrylonitrile nanofibrous adsorbent [2664], biochar materials [2663, 2669, 2843], clay-based adsorbents [2665], cyclodextrin polymers [2638, 2820, 2837, 2844], nonionic resin adsorbents [2677, 2822], two-dimensional titanium metal carbides [2677], amphiphilic-coated aluminum oxide hydroxide membranes [2828], wood bark [2843], and aluminium and silicon reduced argon-oxygen decarburization steel slags [2843]. One bench-scale study found that amyloid fibril membranes had the capacity to remove certain PFASs, although they generally required low pH levels to achieve high removal efficiency. The study concluded that PFAS removal was due to adsorption (as opposed to size exclusion, which would otherwise categorize the technology as membrane filtration or separation) [2657]. A pilot study achieved greater than 89 percent removal of PFOS from groundwater using a batch reactor with an aluminum- based sorbent that was not replaced between batches over a period of 14 days [2570].\n Some of these media achieved moderate to high removals in naturally occurring surface water or groundwater [2535, 2636, 2641, 2606, 2622, 2638, 2656, 2657, 2661, 2663, 2665, 2669, 2670, 2675]; others were tested only in spiked ultrapure water. \n\nFor specific PFASs, results for the best performing of these media include:\n• Up to greater than 99 percent removal of perfluorooctanoic acid (PFOA) \n• Up to greater than 99 percent removal of perfluorooctanesulfonic acid (PFOS) \n• Up to greater than 99 percent removal of perfluorononanoic acid (PFNA) \n• Up to greater than 99 percent removal of perfluorohexyl sulfonate (PFHxS)\n• Up to greater than 99 percent removal of perfluorobutyl sulfonate (PFBS)\n• Up to 99 percent removal of HFPO-DA (commonly known as GenX) \n• Up to 99.9 percent removal of perfluorotetradecanoic acid (PFTetA) \n• Up to 99.8 percent removal of perfluorotridecanoic acid (PFTriA) \n• Up to greater than 99 percent removal of perfluorododecanoic acid (PFDoA) \n• Up to 99.2 percent removal of perfluoroundecanoic acid (PFUnA) \n• Up to greater than 99 percent removal of perfluorodecanoic acid (PFDA) \n• Up to greater than 99 percent removal of perfluorononanoic acid (PFNA) \n• Up to greater than 99 percent removal of perfluoroheptanoic acid (PFHpA) \n• Up to greater than 99 percent removal of perfluorohexanoic acid (PFHxA) \n• Up to 97 percent removal of perfluoropentanoic acid (PFPeA) \n• Up to greater than 99 percent removal of perfluorobutanoic acid (PFBA) \n• Up to 98.1 percent removal perfluorodecyl sulfonate (PFDS) \n• Up to greater than 99 percent removal of perfluorononane sulfonate (PFNS) \n• Up to greater than 99 percent removal of perfluoroheptyl sulfonate (PFHpS) \n• Up to greater than 99 percent removal of perfluorohexyl sulfonate (PFHxS) \n• Up to greater than 99 percent removal of perfluoropentanesulfonic acid (PFPeS) \n• Up to greater than 99 percent removal of perfluorooctanesulfonamide (PFOSA) \n• 79 percent removal of perfluorohexanesulfonamide (PFHxSA)\n• 85 percent removal of perfluorobutylsulfonamide (PFBSA) \n• Up to 98.9 percent removal 6:2 chlorinated perfluoroether sulfonic acid (6:2 Cl-PFESA) \n• Up to 98.3 percent removal 8:2 chlorinated perfluoroether sulfonic acid (8:2 Cl-PFESA) \n• Up to greater than 99 percent removal of fluorotelomer sulfonate 8:2 (FtS 8:2) \n• Up to 99 percent removal of fluorotelomer sulfonate 6:2 (FtS 6:2) \n• Up to 87 percent removal of fluorotelomer sulfonate 4:2 (FtS 4:2) \n• Up to 99.6 percent removal 6:6 perfluorophosphinic acid (6:6 PFPiA) \n• Up to 99.9 percent removal 6:8 perfluorophosphinic acid (6:8 PFPiA) \n• Up to greater than 99 percent removal of ammonium 4,8-dioxa-3H-perfluorononanoate (ADONA) \n• Up to 97 percent removal of perfluoro-4-(perfluoroethyl)cyclohexylsulfonate (PFECHS) \n• Up to 98 percent removal of F-53B \n• Up to greater than 99 percent removal of hexafluoropropylene oxide trimer acid (HFPO-TA) \n• Up to 99.8 percent removal of hexafluoropropylene oxide tetramer acid (HFPO-TeA) \n• Up to 82 percent removal of 6:2 Fluorotelomer sulfonamidopropyl betaine (6:2 FTAB) \n• Up to 86 percent removal of 8:2 Fluorotelomer sulfonamidopropyl betaine (8:2 FTAB) \n• Up to 89 percent removal of 10:2 Fluorotelomer sulfonamidopropyl betaine (10:2 FTAB) \n• Up to 85 percent removal of 5:1:2 Fluorotelomer betaine (5:1:2 FTB) \n• Up to 78 percent removal of 7:1:2 Fluorotelomer betaine (7:1:2 FTB) \n• Up to 81 percent removal of 9:1:2 Fluorotelomer betaine (9:1:2 FTB) \n• Up to 87 percent removal of 11:1:2 Fluorotelomer betaine (11:1:2 FTB) \n• Up to 79 percent removal of 5:3 Fluorotelomer betaine (5:3 FTB) \n• Up to 91 percent removal of 7:3 Fluorotelomer betaine (7:3 FTB) \n• Up to 86 percent removal of 7:3 Fluorotelomer betaine (9:3 FTB) \n• Up to 87 percent removal of 11:3 Fluorotelomer betaine (11:3 FTB) \n• Up to greater than 99 percent removal of 2-(N-Ethyl-perfluorooctanesulfonamido)acetate (N-EtFOSAA) \n• Up to greater than 99 percent removal of 2-(N-Methylperfluorooctanesulfonamido)acetate (N-MeFOSAA) \n• Up to greater than 99 percent removal of 9-chlorohexadecafluoro-3-oxanone-1-sulfonic acid (9Cl-PF3ONS) \n• Up to greater than 99 percent removal of 11-chloroeicosafluoro-3-oxaundecane-1-sulfonic acid (11Cl-PF3OudS) \n• Less than 1 percent removal of 4:2 fluorotelomer alcohol (4:2 FTOH) \n• Less than 1 percent removal of 8:2 fluorotelomer alcohol (8:2 FTOH) \n• Up to 78 percent removal of N-dimethylammoniopropyl perfluorohexane sulfonamide (AmPr-FhxSA) \n\nAlthough results varied depending on the specific media tested, many of these studies show that perfluorinated sulfonates are more readily adsorbed than perfluoroalkyl acids and longer chain PFASs are more readily adsorbed than shorter chain compounds [2535, 2617, 2636, 2641, 2622, 2638, 2654, 2657, 2663, 2670]."
}