{
  "Contaminant Name": "Per- and Polyfluoroalkyl Substances",
  "Function": "Granular Activated Carbon",
  "Details": "Removal of per- and polyfluoroalkyl substances (PFASs) by granular activated carbon (GAC) has been examined in a number of bench and pilot studies and in full scale application. For some of these studies, the primary focus was optimizing the removal of perfluorooctane sulfonate (PFOS) and/or perfluorooctanoic acid (PFOA). Other studies reported on full-scale GAC installations whose objective was treating conventional, as opposed to trace, contaminants. As a result, GAC's performance for the removal of PFASs was highly variable. In the best cases, however, GAC can be quite effective for many PFASs, with removals of up to greater than 99 percent at bench [1700, 2157, 2158, 2423, 2426, 2506, 2510, 2511, 2515, 2516, 2517, 2519, 2528, 2534, 2536, 2558, 2561, 2566, 2567, 2568, 2574, 2575, 2620, 2621, 2623, 2626, 2631, 2638, 2641, 2643, 2646, 2647, 2663, 2665, 2667, 2675, 2682, 2818, 2822, 2824, 2827, 2828, 2831, 2832, 2839, 2840, 2844, 2848, 2849], pilot [2430, 2518, 2532, 2538, 2559, 2560, 2562, 2566, 2571, 2574, 2616, 2628, 2651, 2652, 2658, 2659, 2668, 2672, 2676, 2682, 2821, 2834, 2837, 2841], and full-scale [1696, 1756, 1757, 2166, 2174, 2424, 2441, 2504, 2505, 2508, 2509, 2513, 2518, 2558, 2564, 2565, 2568, 2570, 2572, 2609, 2616, 2619, 2645, 2667, 2682]. Point-of-use GAC devices and pitcher filters are capable of high removals (up to greater than 99 percent) [2430, 2655].\nFor specific PFASs, results include:\n\n• Up to greater than 99 percent removal of perfluorooctanoic acid (PFOA)\n• Up to greater than 99 percent of perfluorooctane sulfonate (PFOS)\n• Up to greater than 99 percent removal of perfluorononanoic acid (PFNA)\n• Up to greater than 99 percent removal of perfluorohexyl sulfonate (PFHxS)\n• Up to greater than 99 percent removal of perfluorobutyl sulfonate (PFBS)\n• Up to 95 percent removal of HFPO-DA (commonly known as GenX)\n• Up to 90 percent removal of perfluoroethane sulfonate (PFEtS)\n• Up to 90 percent removal of perfluoropropane sulfonate (PFPrS)\n• Up to greater than 99 percent removal of perfluorobutanoic acid (PFBA)\n• Up to 90 percent removal of perfluoropentanoic acid (PFPeA)\n• Up to greater than 99 percent removal of perfluoropentyl sulfonate (PFPeS)\n• Up to greater than 99 percent removal of perfluorohexanoic acid (PFHxA)\n• Up to greater than 99 percent removal of perfluoroheptanoic acid (PFHpA)\n• Up to greater than 99 percent removal of perfluoroheptyl sulfonate (PFHpS)\n• 96 percent removal of perfluorononane sulfonate (PFNS)\n• Up to greater than 99 percent removal of perfluorodecanoic acid (PFDA)\n• Up to greater than 99 percent removal of perfluoroundecanoic acid (PFUnA)\n• Up to greater than 99 percent removal of perfluorododecanoic acid (PFDoA)\n• Up to greater than 99 percent removal of perfluorotridecanoic acid (PFTriA)\n• Up to greater than 99 percent removal of perfluorotetradecanoic acid (PFTetA)\n• Up to 90 percent removal of perfluorobutylsulfonamide (PFBSA)\n• Up to 59 percent removal of perfluorohexanesulfonamide (PFHxSA)\n• Up to greater than 99 percent removal of perfluorooctanesulfonamide (PFOSA)\n• Up to 70 percent removal of perfluoro-2-methoxyacetic acid (PFMOAA)\n• 90 percent removal of perﬂuoro-3,5-dioxahexanoic acid (PFO2HxA)\n• 90 percent removal of perfluoro-3,5,7-trioxaoctanoic acid (PFO3OA)\n• 90 percent removal of perfluoro-3,5,7,9-butaoxadecanoic acid (PFO4DA)\n• Up to 98 percent removal of fluorotelomer sulfonate 4:2 (FtS 4:2)\n• Up to greater than 99 percent removal of fluorotelomer sulfonate 6:2 (FtS 6:2)\n• Up to greater than 99 percent removal of fluorotelomer sulfonate 8:2 (FtS 8:2)\n• Up to 65 percent removal of perfluoro-4-(perfluoroethyl)cyclohexylsulfonate (PFECHS)\n• Up to greater than 99 percent removal of Nafion BP2\n• 90 percent removal of perfluoropropanoic acid (PFPrA)\n• Up to greater than 99 percent removal of 9-chlorohexadecafluoro-3-oxanone-1-sulfonic acid (9Cl-PF3ONS)\n• Up to greater than 99 percent removal of 11-chloroeicosafluoro-3-oxaundecane-1-sulfonic acid (11Cl-PF3OUdS)\n• Up to 96 percent removal of ammonium 4,8-dioxa-3H-perfluorononanoate (ADONA)\n• Up to greater than 99 percent removal of 2-(N-Ethyl-perfluorooctanesulfonamido)acetate (N-EtFOSAA)\n• Up to greater than 99 percent removal of 2-(N-Methylperfluorooctanesulfonamido)acetate (N-MeFOSAA)\n\nThe literature generally shows that perfluorinated sulfonates are more readily adsorbed than perfluoroalkyl acids and longer chain PFASs are more readily adsorbed than shorter chain compounds [2423, 2424, 2515, 2532, 2540, 2577, 2609, 2620, 2626, 2643, 2638, 2663]. The presence of organic matter can have a negative effect on performance, particularly for shorter chain PFASs [2577].\nSome full-scale studies found PFAS concentration of the treated water to equal or exceed that of the raw water. In most of these cases, however, it appears that the GAC had been in service for a long period (e.g., at least 12 months, more than 6 years) without recent regeneration or replacement [2166, 2174, 2424, 2441, 2518, 2667]. In another case, GAC time in service was not reported. However, the negative removal efficiency was attributed to desorption of previously adsorbed PFOA, suggesting the media had been in use for some significant length of time [2645]. Full-scale studies with more frequent replacement showed successful contaminant removal [1756, 1757, 2174, 2424, 2441, 2504, 2508, 2509, 2513, 2518, 2558, 2564, 2565, 2568, 2570, 2572, 2609, 2682]."
}