{
  "Contaminant Name": "Per- and Polyfluoroalkyl Substances",
  "Function": "Ion Exchange",
  "Details": "Removal of per- and polyfluoroalkyl substances (PFASs) using anion exchange resins can be effective. Bench- [2426, 2427, 2503, 2515, 2535, 2563, 2576, 2612, 2613, 2620, 2621, 2625, 2627, 2638, 2641, 2643, 2671, 2675, 2677, 2686, 2820, 2822, 2827, 2829, 2835, 2840, 2844] and pilot- [2504, 2523, 2534, 2538, 2559, 2560, 2562, 2564, 2571, 2616, 2821, 2823, 2834, 2837, 2841] scale studies found removals up to greater than 99 percent. Full-scale applications varied in their results, often depending on whether the treatment process was designed with the objective of removing the specific PFASs measured. The full-scale results showed removals from less than zero to greater than 99 percent [2424, 2441, 2504, 2568]. Among the resins that showed effectiveness were those designed for arsenic removal and perchlorate removal, as well as purpose-designed PFAS-selective resins [2424, 2441, 2504, 2523, 2534, 2538, 2559, 2560, 2562, 2564, 2638, 2641, 2643, 2820, 2821, 2823, 2827, 2834, 2835, 2837, 2840, 2844, 2892]. Magnetic resins designed for TOC removal achieved 55 to 90 percent removal in bench tests [2627], but similar resins showed little to no PFOA removal at full-scale [2441].\nFor specific PFASs, results include:\n\nUp to greater than 99 percent removal of perfluorooctanoic acid (PFOA)\nUp to greater than 99 percent removal of perfluorooctane sulfonate (PFOS)\nUp to greater than 99 percent removal of perfluorononanoic acid (PFNA)\nUp to greater than 99 percent removal of perfluorohexyl sulfonate (PFHxS)\nUp to greater than 99 percent removal of perfluorobutyl sulfonate (PFBS)\nUp to greater than 99 percent removal of HFPO-DA (commonly known as GenX)\n90 percent removal of perfluoroethane sulfonate (PFEtS)\nUp to greater than 95 percent removal of perfluoropentanoic acid (PFPeA) \n Up to 74 percent removal of perfluoropentyl sulfonate (PFPeS)\nUp to greater than 97 percent removal of perfluorohexanoic acid (PFHxA)\nUp to 99 percent removal of perfluoroheptanoic acid (PFHpA)\nUp to 93 percent removal of perfluoroheptyl sulfonate (PFHpS)\n55 percent removal of perfluorononane sulfonate (PFNS)\nUp to greater than 99 percent removal of perfluorodecanoic acid (PFDA)\n90 percent removal of perfluoroundecanoic acid(PFUnA)\nUp to greater than 99 percent removal of perfluorododecanoic acid (PFDoA)\n90 percent removal of perfluorotridecanoic acid (PFTriA)\n98 percent removal of perfluorobutylsulfonamide (PFBSA)\n99 percent removal of of perfluorohexanesulfonamide (PFHxSA)\n\nUp to 98 percent removal of perfluorooctanesulfonamide (PFOSA)\nGreater than 99 percent removal of perfluoro-3-methoxypropanoic acid (PFMOPrA)\nGreater than 99 percent removal of perfluoro-4-methoxybutanoic acid (PFMOBA)\n\nUp to greater than 99 percent removal of fluorotelomer sulfonate 6:2 (FtS 6:2)\nUp to greater than 99 percent removal for fluorotelomer sulfonate 8:2 (FtS 8:2)\n 97 percent removal of perfluoro-4-(perfluoroethyl)cyclohexylsulfonate (PFECHS)\nIneffective (less than 0 percent removal) for 2-(N-Ethyl-perfluorooctanesulfonamido)acetate and 2-(N-Methylperfluorooctanesulfonamido)acetate (N-EtFOSAA and N-MeFOSAA)\nIneffective (less than 1 percent removal) for 4:2 fluorotelomer alcohol (4:2 FTOH)\nIneffective (5 percent removal) for 8:2 fluorotelomer alcohol (8:2 FTOH)\nUp to 20 percent removal of 6:2 fluorotelomer sulfonamidopropyl betaine (6:2 FTAB)\nUp to 65 percent removal of n-dimethylammoniopropyl perfluorohexane sulfonamide (AmPr-FHxSA)\nUp to 75 percent removal of n-trimethylammoniopropyl perfluorohexane sulfonamide (TAmPr-FHxSA)\nUp to 45 percent removal of perfluorooctanesulfonamide (PFOSA)\n\nThe literature also generally shows that ion exchange removes perfluoronated sulfonates more easily than perfluoroalkyl acids and longer chain PFASs more easily than shorter chain compounds [2424, 2515, 2523, 2538, 2540, 2577, 2621, 2627, 2827, 2829, 2834, 2841, 2844]. The presence of organic matter can have a negative effect on performance, particularly for shorter chain PFASs [2577]."
}