{
  "Contaminant Name": "Radium",
  "Overall": "The following processes are considered effective for the removal of radium-226 and/or radium-228: ion exchange (62 to greater than 99 percent removal), membrane separation using reverse osmosis (87 to greater than 99 percent removal), precipitative softening (75 to 96 percent), and adsorptive media (up to 90 percent removal). The level of control for precipitative softening, ion exchange, and membrane separation (often greater than 90 percent removal), is consistent with their designations as Best Available Technologies for radium removal. Control by adsorptive media was provided by conventional filter sand rince with dilute concentrations of acid. Performance of these technologies can vary based on water quality and treatment characteristics.\nConventional filtration does not provide significant control, nor do slow sand filtration or filtration by granular activated carbon. Removal can be provided by oxidation with chlorine or permanganate followed by filtration.\nResearch was identified evaluating the following treatment technologies for the removal of radium:"
}