{
  "Contaminant Name": "Tebuconazole",
  "Description": "Tebuconazole is a synthetic triazole fungicide effective against various smut and bunt diseases in cereals and other field crops [2152], and commonly used on peppers [2145]. It is widely used as a biocide in various products for material protection e.g. treatment of wood, concrete, paints and roofs [2143]. Its IUPAC name is (RS)-1-p-chlorophenyl)-4,4-dimethyl-3-(1H-1,2,4-triazole-1-ylmethyl)pentan-3-ol [2148].\nTebuconazole is not regulated by USEPA in drinking water. However, it is regulated by the European Union (EU) under the EU Drinking Water Directive (98/83/EC) which requires pesticide concentrations in drinking water not exceed 0.1 μg/L for a single pesticide and 0.5 μg/L for total pesticides [2146].\nTebuconazole is often supplied as an oil in water emulsion or concentrate that is mixed with water and used as a spray [2152]. Similar to a great number of pesticides, tebuconazole is bio-recalcitrant and non-biodegradable [2146]. It is resistant to chemical and/or photochemical degradation under typical environmental conditions [2111]. It is non-volatile with a very low Henry's Law constant. Lab and field soil degradation studies found tebuconazole to be moderately to very persistent in soil (lab studies DT50>365 days, field studies DT50 range 19.9 to 91.6 days). Its key metabolite is 1,2,4-triazole which is formed in the soil. Its solubility in water is low, 36 mg/L at 20°C [2152]. The primary pathway for tebuconazole to enter water courses is through surface runoff and spray drift [2144].\nAzole fungicides including tebuconazole may have the potential to affect the endocrine system of aquatic organisms. Their biological activity is based on the inhibition of certain pathways of steroidogenesis [2144]. In humans, it is known to impact the liver/blood system [2152]. \nDate of Literature Search: April 2012."
}