{
  "Contaminant Name": "Uranium",
  "Description": "Some drinking water sources have very low levels of radionuclides (radioactive elements). A radionuclide is an unstable (decaying) form of a nuclide. Uranium has three radionuclides that are detected in and regulated in drinking water. U-238 is an alpha emitter and the parent compound in the uranium-238 series. Its half life is approximately 4.5 billion years. U-235 is also an alpha emitter and the parent compound in the actinium series. Its half life is approximately 710 million years. U-234 is a beta emitter and the third-member decay product of the uranium-238 series. Its half life is approximately 250,000 years. Long half lives lead to their stability in water. [586] Uranium is regulated in drinking water as the sum of its isotopes.\nUranium is naturally occurring and predominantly found in groundwater in the Colorado Plateau, the Western Central Platform, the Rocky Mountain System, Basin and Range, and the Pacific Mountain System. Granite, metamorphic rocks, lignites, monazite sand, and phosphate deposits typically contain uranium. Before it is transported into water, however, it must be oxidized. [586] The abundance of uranium isotopes found in the Earth's crust is typically not duplicated in ground water. U-234 is enriched in water when standardized to U-238. While more prevalent in ground water, uranium can be found in both ground and surface water. [586]\nEmitted particles ionize or destabilize atoms as they pass thru the body's cells damaging chromosomes, which can lead to cancer. In addition to radiotoxicity, exposure to elevated uranium levels in drinking water may lead to kidney failure (chemical toxicity). [585] Uranium is regulated in drinking water due to its chemical and radio toxicity. [584]\nUranium is regulated by USEPA in drinking water with a maximum contaminant level of 30 µg/L. [584] USEPA has identified ion exchange, lime softening, reverse osmosis, and enhanced coagulation/filtration as Best Available Technologies (BATs) for the control of uranium in drinking water. [566]\nIn the National Inorganics and Radionuclides Survey (NIRS) of ground waters, uranium detects exceeded the detection level of 0.08 µg/L in 72.2 percent of 978 sites. The median, mean and maximum levels were, respectively, 0.53, 2.6 and 88.2 µg/L. [587]\nDate of Literature Search: June 2009"
}