{
  "Contaminant Name": "Uranium",
  "Overall": "The following processes are considered effective for the removal of uranium: adsorptive media (greater than 99 percent removal), conventional treatment (up to 95 percent removal), ion exchange (greater than 99 percent removal), membrane separation using reverse osmosis (greater than 90 percent removal), and precipitative softening (15 to 99 percent). Biological treatment (25 to 88 percent) and membrane filtration (less than 60 percent) were also shown to remove uranium under specific conditions in small-scale studies.  The level of control for conventional treatment (enhanced coagulation/filtration), ion exchange, membrane separation, and precipitative softening (often greater than 95 percent removal), is consistent with their designations as Best Available Technologies for uranium removal. Mechanisms for removal by iron-based adsorptive media was a combination of adsorption, co-precipitation, and reduction. Performance of these technologies can vary based on water quality and treatment characteristics.\nMembrane filtration and biological treatment provided limited removal based on specific water chemistry.  Removal by membrane filtration was largely dependent on membrane characteristics and pH. The mechanism for removal by biological treatment was not fully understood, but likely the result of reductive precipitation and adsorption.\nResearch was identified evaluating the following treatment technologies for the removal of uranium:"
}